{
  "meta": {
    "project": "OXOT hyperscale AI datacenter — representative reference model",
    "generated_from": "campus-model.js (three.js build) — mesh names are authoritative and match the exported GLB",
    "scales": {
      "facility": "facility-graph.json — site-wide systems: substation, MV/LV, UPS, generators, BESS, chiller plant, towers, MMR, NOC, OT boundary, fire, security",
      "hall": "hall-graph.json — data hall: 6 rows x (16 GPU racks + row CDU + end-of-row network rack) and every per-rack connection",
      "rack": "rack-graph.json — internals of one 48U liquid-cooled GPU rack, applied as a template to all 96 rack instances"
    },
    "frameworks": [
      "IEC 62443-3-2 (zones and conduits)",
      "ISA-95 / Purdue",
      "NIST SP 800-82r3",
      "TIA-942",
      "Uptime Institute Tier III/IV",
      "ASHRAE TC 9.9"
    ],
    "conventions": {
      "mesh": "every asset carries `mesh`, the exact node name in the GLB; children share the prefix",
      "system_prefixes": {
        "PWR": "electrical",
        "CHW": "cooling / fluid",
        "AIR": "HVAC",
        "DATA": "IT network",
        "OT": "OT network boundary",
        "BMS": "controls, monitoring, DCIM",
        "FA": "fire and life safety",
        "SEC": "physical security",
        "IT": "compute / storage payload"
      },
      "edge": "connections are directed from -> to; `service` is what flows, `protocol` is how it is carried, `physical_run` is the routed geometry that realises it"
    },
    "scale": "hall",
    "geometry": {
      "rows": 6,
      "racks_per_row": 16,
      "cdu_per_row": 1,
      "eor_rack_per_row": 1,
      "total_gpu_racks": 96,
      "rack_pitch_m": 0.64,
      "row_z_m": [
        -9,
        -5.4,
        -1.8,
        1.8,
        5.4,
        9
      ],
      "slot_count": 17,
      "cdu_slot": 8
    },
    "asset_count": 216,
    "connection_count": 709,
    "note": "Assets referenced by id but not defined here (fws_spine, busway, fiber_spine, oob, ot_sw, gw, epms, facp, bottles, crah) live in facility-graph.json.",
    "external_references": [
      "cellA_ot_sw",
      "cellA_gw",
      "cellB_ot_sw",
      "cellB_gw",
      "busway",
      "busway_b",
      "cellA_ddc_mech",
      "cellA_ddc_elec",
      "cellB_ddc_mech",
      "cellB_ddc_elec",
      "oob"
    ],
    "counts": {
      "assets": 240,
      "connections": 841,
      "by_cell": {
        "Cell A": 108,
        "Cell B": 108
      },
      "critical_conduits": 132
    }
  },
  "assets": [
    {
      "id": "row01",
      "label": "Row 1",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": -9,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "tray-level (per-component meshes)"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_busway",
      "label": "Row 1 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row01_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_tcs_supply",
      "label": "Row 1 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row01_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_tcs_return",
      "label": "Row 1 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row01_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row01_fiber_trunk",
      "label": "Row 1 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row01_fiber_tray"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_vesda",
      "label": "Row 1 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row01_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell A"
    },
    {
      "id": "row01_leak",
      "label": "Row 1 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row01_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_lightbar",
      "label": "Row 1 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row01_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row01_nozzle_0",
      "label": "Row 1 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row01_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row01_nozzle_1",
      "label": "Row 1 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row01_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row01_th_0",
      "label": "Row 1 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row01_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_th_1",
      "label": "Row 1 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row01_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_cdu",
      "label": "Row 1 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row01_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row01_cdu_rack_cabinet",
          "pumps": [
            "row01_cdu_rack_pump_0",
            "row01_cdu_rack_pump_1"
          ],
          "bphe": "row01_cdu_rack_bphe",
          "hmi": "row01_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row01_cdu_plc",
      "label": "Row 1 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row01_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row01_eor",
      "label": "Row 1 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row01_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row01_eor_rack_dist_switch_0",
            "DATA_row01_eor_rack_dist_switch_1",
            "DATA_row01_eor_rack_dist_switch_2",
            "DATA_row01_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row01_eor_rack_patch_panel",
          "oob": "DATA_row01_eor_rack_oob_console"
        }
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_eor_sw0",
      "label": "Row 1 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row01_eor_sw1",
      "label": "Row 1 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row01_eor_sw2",
      "label": "Row 1 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row01_eor_sw3",
      "label": "Row 1 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row01_eor_oob",
      "label": "Row 1 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row01_rack01",
      "label": "Row 1 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack01_busbar",
        "manifold_supply": "row01_rack01_manifold_supply",
        "manifold_return": "row01_rack01_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack02",
      "label": "Row 1 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack02_busbar",
        "manifold_supply": "row01_rack02_manifold_supply",
        "manifold_return": "row01_rack02_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack03",
      "label": "Row 1 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack03_busbar",
        "manifold_supply": "row01_rack03_manifold_supply",
        "manifold_return": "row01_rack03_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack04",
      "label": "Row 1 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack04_busbar",
        "manifold_supply": "row01_rack04_manifold_supply",
        "manifold_return": "row01_rack04_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack05",
      "label": "Row 1 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack05_busbar",
        "manifold_supply": "row01_rack05_manifold_supply",
        "manifold_return": "row01_rack05_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack06",
      "label": "Row 1 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack06_busbar",
        "manifold_supply": "row01_rack06_manifold_supply",
        "manifold_return": "row01_rack06_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack07",
      "label": "Row 1 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack07_busbar",
        "manifold_supply": "row01_rack07_manifold_supply",
        "manifold_return": "row01_rack07_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack08",
      "label": "Row 1 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack08_busbar",
        "manifold_supply": "row01_rack08_manifold_supply",
        "manifold_return": "row01_rack08_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack09",
      "label": "Row 1 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack09_busbar",
        "manifold_supply": "row01_rack09_manifold_supply",
        "manifold_return": "row01_rack09_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack10",
      "label": "Row 1 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack10_busbar",
        "manifold_supply": "row01_rack10_manifold_supply",
        "manifold_return": "row01_rack10_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack11",
      "label": "Row 1 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack11_busbar",
        "manifold_supply": "row01_rack11_manifold_supply",
        "manifold_return": "row01_rack11_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack12",
      "label": "Row 1 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack12_busbar",
        "manifold_supply": "row01_rack12_manifold_supply",
        "manifold_return": "row01_rack12_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack13",
      "label": "Row 1 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack13_busbar",
        "manifold_supply": "row01_rack13_manifold_supply",
        "manifold_return": "row01_rack13_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack14",
      "label": "Row 1 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack14_busbar",
        "manifold_supply": "row01_rack14_manifold_supply",
        "manifold_return": "row01_rack14_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack15",
      "label": "Row 1 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack15_busbar",
        "manifold_supply": "row01_rack15_manifold_supply",
        "manifold_return": "row01_rack15_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row01_rack16",
      "label": "Row 1 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row01_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": -9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row01_rack16_busbar",
        "manifold_supply": "row01_rack16_manifold_supply",
        "manifold_return": "row01_rack16_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02",
      "label": "Row 2",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": -5.4,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "tray-level (per-component meshes)"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_busway",
      "label": "Row 2 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row02_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_tcs_supply",
      "label": "Row 2 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row02_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_tcs_return",
      "label": "Row 2 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row02_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row02_fiber_trunk",
      "label": "Row 2 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row02_fiber_tray"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_vesda",
      "label": "Row 2 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row02_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell A"
    },
    {
      "id": "row02_leak",
      "label": "Row 2 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row02_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_lightbar",
      "label": "Row 2 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row02_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row02_nozzle_0",
      "label": "Row 2 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row02_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row02_nozzle_1",
      "label": "Row 2 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row02_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row02_th_0",
      "label": "Row 2 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row02_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_th_1",
      "label": "Row 2 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row02_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_cdu",
      "label": "Row 2 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row02_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row02_cdu_rack_cabinet",
          "pumps": [
            "row02_cdu_rack_pump_0",
            "row02_cdu_rack_pump_1"
          ],
          "bphe": "row02_cdu_rack_bphe",
          "hmi": "row02_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row02_cdu_plc",
      "label": "Row 2 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row02_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row02_eor",
      "label": "Row 2 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row02_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row02_eor_rack_dist_switch_0",
            "DATA_row02_eor_rack_dist_switch_1",
            "DATA_row02_eor_rack_dist_switch_2",
            "DATA_row02_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row02_eor_rack_patch_panel",
          "oob": "DATA_row02_eor_rack_oob_console"
        }
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_eor_sw0",
      "label": "Row 2 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row02_eor_sw1",
      "label": "Row 2 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row02_eor_sw2",
      "label": "Row 2 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row02_eor_sw3",
      "label": "Row 2 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row02_eor_oob",
      "label": "Row 2 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row02_rack01",
      "label": "Row 2 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack01_busbar",
        "manifold_supply": "row02_rack01_manifold_supply",
        "manifold_return": "row02_rack01_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack02",
      "label": "Row 2 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack02_busbar",
        "manifold_supply": "row02_rack02_manifold_supply",
        "manifold_return": "row02_rack02_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack03",
      "label": "Row 2 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack03_busbar",
        "manifold_supply": "row02_rack03_manifold_supply",
        "manifold_return": "row02_rack03_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack04",
      "label": "Row 2 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack04_busbar",
        "manifold_supply": "row02_rack04_manifold_supply",
        "manifold_return": "row02_rack04_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack05",
      "label": "Row 2 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack05_busbar",
        "manifold_supply": "row02_rack05_manifold_supply",
        "manifold_return": "row02_rack05_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack06",
      "label": "Row 2 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack06_busbar",
        "manifold_supply": "row02_rack06_manifold_supply",
        "manifold_return": "row02_rack06_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack07",
      "label": "Row 2 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack07_busbar",
        "manifold_supply": "row02_rack07_manifold_supply",
        "manifold_return": "row02_rack07_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack08",
      "label": "Row 2 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack08_busbar",
        "manifold_supply": "row02_rack08_manifold_supply",
        "manifold_return": "row02_rack08_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack09",
      "label": "Row 2 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack09_busbar",
        "manifold_supply": "row02_rack09_manifold_supply",
        "manifold_return": "row02_rack09_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack10",
      "label": "Row 2 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack10_busbar",
        "manifold_supply": "row02_rack10_manifold_supply",
        "manifold_return": "row02_rack10_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack11",
      "label": "Row 2 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack11_busbar",
        "manifold_supply": "row02_rack11_manifold_supply",
        "manifold_return": "row02_rack11_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack12",
      "label": "Row 2 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack12_busbar",
        "manifold_supply": "row02_rack12_manifold_supply",
        "manifold_return": "row02_rack12_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack13",
      "label": "Row 2 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack13_busbar",
        "manifold_supply": "row02_rack13_manifold_supply",
        "manifold_return": "row02_rack13_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack14",
      "label": "Row 2 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack14_busbar",
        "manifold_supply": "row02_rack14_manifold_supply",
        "manifold_return": "row02_rack14_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack15",
      "label": "Row 2 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack15_busbar",
        "manifold_supply": "row02_rack15_manifold_supply",
        "manifold_return": "row02_rack15_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row02_rack16",
      "label": "Row 2 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row02_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": -5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "tray-level (per-component meshes)",
        "busbar": "row02_rack16_busbar",
        "manifold_supply": "row02_rack16_manifold_supply",
        "manifold_return": "row02_rack16_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03",
      "label": "Row 3",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": -1.8,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "zone-band LOD"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_busway",
      "label": "Row 3 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row03_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_tcs_supply",
      "label": "Row 3 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row03_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_tcs_return",
      "label": "Row 3 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row03_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row03_fiber_trunk",
      "label": "Row 3 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row03_fiber_tray"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_vesda",
      "label": "Row 3 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row03_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell A"
    },
    {
      "id": "row03_leak",
      "label": "Row 3 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row03_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_lightbar",
      "label": "Row 3 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row03_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell A"
    },
    {
      "id": "row03_nozzle_0",
      "label": "Row 3 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row03_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row03_nozzle_1",
      "label": "Row 3 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row03_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell A"
    },
    {
      "id": "row03_th_0",
      "label": "Row 3 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row03_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_th_1",
      "label": "Row 3 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row03_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_cdu",
      "label": "Row 3 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row03_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row03_cdu_rack_cabinet",
          "pumps": [
            "row03_cdu_rack_pump_0",
            "row03_cdu_rack_pump_1"
          ],
          "bphe": "row03_cdu_rack_bphe",
          "hmi": "row03_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row03_cdu_plc",
      "label": "Row 3 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row03_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row03_eor",
      "label": "Row 3 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row03_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row03_eor_rack_dist_switch_0",
            "DATA_row03_eor_rack_dist_switch_1",
            "DATA_row03_eor_rack_dist_switch_2",
            "DATA_row03_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row03_eor_rack_patch_panel",
          "oob": "DATA_row03_eor_rack_oob_console"
        }
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_eor_sw0",
      "label": "Row 3 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row03_eor_sw1",
      "label": "Row 3 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row03_eor_sw2",
      "label": "Row 3 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row03_eor_sw3",
      "label": "Row 3 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell A"
    },
    {
      "id": "row03_eor_oob",
      "label": "Row 3 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell A"
    },
    {
      "id": "row03_rack01",
      "label": "Row 3 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack01_busbar",
        "manifold_supply": "row03_rack01_manifold_supply",
        "manifold_return": "row03_rack01_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack02",
      "label": "Row 3 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack02_busbar",
        "manifold_supply": "row03_rack02_manifold_supply",
        "manifold_return": "row03_rack02_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack03",
      "label": "Row 3 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack03_busbar",
        "manifold_supply": "row03_rack03_manifold_supply",
        "manifold_return": "row03_rack03_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack04",
      "label": "Row 3 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack04_busbar",
        "manifold_supply": "row03_rack04_manifold_supply",
        "manifold_return": "row03_rack04_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack05",
      "label": "Row 3 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack05_busbar",
        "manifold_supply": "row03_rack05_manifold_supply",
        "manifold_return": "row03_rack05_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack06",
      "label": "Row 3 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack06_busbar",
        "manifold_supply": "row03_rack06_manifold_supply",
        "manifold_return": "row03_rack06_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack07",
      "label": "Row 3 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack07_busbar",
        "manifold_supply": "row03_rack07_manifold_supply",
        "manifold_return": "row03_rack07_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack08",
      "label": "Row 3 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack08_busbar",
        "manifold_supply": "row03_rack08_manifold_supply",
        "manifold_return": "row03_rack08_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack09",
      "label": "Row 3 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack09_busbar",
        "manifold_supply": "row03_rack09_manifold_supply",
        "manifold_return": "row03_rack09_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack10",
      "label": "Row 3 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack10_busbar",
        "manifold_supply": "row03_rack10_manifold_supply",
        "manifold_return": "row03_rack10_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack11",
      "label": "Row 3 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack11_busbar",
        "manifold_supply": "row03_rack11_manifold_supply",
        "manifold_return": "row03_rack11_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack12",
      "label": "Row 3 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack12_busbar",
        "manifold_supply": "row03_rack12_manifold_supply",
        "manifold_return": "row03_rack12_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack13",
      "label": "Row 3 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack13_busbar",
        "manifold_supply": "row03_rack13_manifold_supply",
        "manifold_return": "row03_rack13_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack14",
      "label": "Row 3 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack14_busbar",
        "manifold_supply": "row03_rack14_manifold_supply",
        "manifold_return": "row03_rack14_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack15",
      "label": "Row 3 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack15_busbar",
        "manifold_supply": "row03_rack15_manifold_supply",
        "manifold_return": "row03_rack15_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row03_rack16",
      "label": "Row 3 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row03_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": -1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row03_rack16_busbar",
        "manifold_supply": "row03_rack16_manifold_supply",
        "manifold_return": "row03_rack16_manifold_return"
      },
      "cell": "Cell A"
    },
    {
      "id": "row04",
      "label": "Row 4",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": 1.8,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "zone-band LOD"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_busway",
      "label": "Row 4 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row04_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_tcs_supply",
      "label": "Row 4 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row04_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_tcs_return",
      "label": "Row 4 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row04_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row04_fiber_trunk",
      "label": "Row 4 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row04_fiber_tray"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_vesda",
      "label": "Row 4 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row04_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell B"
    },
    {
      "id": "row04_leak",
      "label": "Row 4 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row04_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_lightbar",
      "label": "Row 4 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row04_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row04_nozzle_0",
      "label": "Row 4 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row04_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row04_nozzle_1",
      "label": "Row 4 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row04_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row04_th_0",
      "label": "Row 4 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row04_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_th_1",
      "label": "Row 4 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row04_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_cdu",
      "label": "Row 4 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row04_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row04_cdu_rack_cabinet",
          "pumps": [
            "row04_cdu_rack_pump_0",
            "row04_cdu_rack_pump_1"
          ],
          "bphe": "row04_cdu_rack_bphe",
          "hmi": "row04_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row04_cdu_plc",
      "label": "Row 4 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row04_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row04_eor",
      "label": "Row 4 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row04_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row04_eor_rack_dist_switch_0",
            "DATA_row04_eor_rack_dist_switch_1",
            "DATA_row04_eor_rack_dist_switch_2",
            "DATA_row04_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row04_eor_rack_patch_panel",
          "oob": "DATA_row04_eor_rack_oob_console"
        }
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_eor_sw0",
      "label": "Row 4 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row04_eor_sw1",
      "label": "Row 4 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row04_eor_sw2",
      "label": "Row 4 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row04_eor_sw3",
      "label": "Row 4 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row04_eor_oob",
      "label": "Row 4 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row04_rack01",
      "label": "Row 4 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack01_busbar",
        "manifold_supply": "row04_rack01_manifold_supply",
        "manifold_return": "row04_rack01_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack02",
      "label": "Row 4 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack02_busbar",
        "manifold_supply": "row04_rack02_manifold_supply",
        "manifold_return": "row04_rack02_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack03",
      "label": "Row 4 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack03_busbar",
        "manifold_supply": "row04_rack03_manifold_supply",
        "manifold_return": "row04_rack03_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack04",
      "label": "Row 4 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack04_busbar",
        "manifold_supply": "row04_rack04_manifold_supply",
        "manifold_return": "row04_rack04_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack05",
      "label": "Row 4 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack05_busbar",
        "manifold_supply": "row04_rack05_manifold_supply",
        "manifold_return": "row04_rack05_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack06",
      "label": "Row 4 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack06_busbar",
        "manifold_supply": "row04_rack06_manifold_supply",
        "manifold_return": "row04_rack06_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack07",
      "label": "Row 4 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack07_busbar",
        "manifold_supply": "row04_rack07_manifold_supply",
        "manifold_return": "row04_rack07_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack08",
      "label": "Row 4 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack08_busbar",
        "manifold_supply": "row04_rack08_manifold_supply",
        "manifold_return": "row04_rack08_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack09",
      "label": "Row 4 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack09_busbar",
        "manifold_supply": "row04_rack09_manifold_supply",
        "manifold_return": "row04_rack09_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack10",
      "label": "Row 4 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack10_busbar",
        "manifold_supply": "row04_rack10_manifold_supply",
        "manifold_return": "row04_rack10_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack11",
      "label": "Row 4 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack11_busbar",
        "manifold_supply": "row04_rack11_manifold_supply",
        "manifold_return": "row04_rack11_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack12",
      "label": "Row 4 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack12_busbar",
        "manifold_supply": "row04_rack12_manifold_supply",
        "manifold_return": "row04_rack12_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack13",
      "label": "Row 4 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack13_busbar",
        "manifold_supply": "row04_rack13_manifold_supply",
        "manifold_return": "row04_rack13_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack14",
      "label": "Row 4 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack14_busbar",
        "manifold_supply": "row04_rack14_manifold_supply",
        "manifold_return": "row04_rack14_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack15",
      "label": "Row 4 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack15_busbar",
        "manifold_supply": "row04_rack15_manifold_supply",
        "manifold_return": "row04_rack15_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row04_rack16",
      "label": "Row 4 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row04_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": 1.8,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row04_rack16_busbar",
        "manifold_supply": "row04_rack16_manifold_supply",
        "manifold_return": "row04_rack16_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05",
      "label": "Row 5",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": 5.4,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "zone-band LOD"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_busway",
      "label": "Row 5 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row05_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_tcs_supply",
      "label": "Row 5 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row05_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_tcs_return",
      "label": "Row 5 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row05_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row05_fiber_trunk",
      "label": "Row 5 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row05_fiber_tray"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_vesda",
      "label": "Row 5 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row05_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell B"
    },
    {
      "id": "row05_leak",
      "label": "Row 5 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row05_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_lightbar",
      "label": "Row 5 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row05_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row05_nozzle_0",
      "label": "Row 5 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row05_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row05_nozzle_1",
      "label": "Row 5 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row05_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row05_th_0",
      "label": "Row 5 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row05_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_th_1",
      "label": "Row 5 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row05_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_cdu",
      "label": "Row 5 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row05_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row05_cdu_rack_cabinet",
          "pumps": [
            "row05_cdu_rack_pump_0",
            "row05_cdu_rack_pump_1"
          ],
          "bphe": "row05_cdu_rack_bphe",
          "hmi": "row05_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row05_cdu_plc",
      "label": "Row 5 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row05_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row05_eor",
      "label": "Row 5 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row05_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row05_eor_rack_dist_switch_0",
            "DATA_row05_eor_rack_dist_switch_1",
            "DATA_row05_eor_rack_dist_switch_2",
            "DATA_row05_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row05_eor_rack_patch_panel",
          "oob": "DATA_row05_eor_rack_oob_console"
        }
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_eor_sw0",
      "label": "Row 5 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row05_eor_sw1",
      "label": "Row 5 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row05_eor_sw2",
      "label": "Row 5 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row05_eor_sw3",
      "label": "Row 5 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row05_eor_oob",
      "label": "Row 5 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row05_rack01",
      "label": "Row 5 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack01_busbar",
        "manifold_supply": "row05_rack01_manifold_supply",
        "manifold_return": "row05_rack01_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack02",
      "label": "Row 5 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack02_busbar",
        "manifold_supply": "row05_rack02_manifold_supply",
        "manifold_return": "row05_rack02_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack03",
      "label": "Row 5 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack03_busbar",
        "manifold_supply": "row05_rack03_manifold_supply",
        "manifold_return": "row05_rack03_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack04",
      "label": "Row 5 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack04_busbar",
        "manifold_supply": "row05_rack04_manifold_supply",
        "manifold_return": "row05_rack04_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack05",
      "label": "Row 5 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack05_busbar",
        "manifold_supply": "row05_rack05_manifold_supply",
        "manifold_return": "row05_rack05_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack06",
      "label": "Row 5 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack06_busbar",
        "manifold_supply": "row05_rack06_manifold_supply",
        "manifold_return": "row05_rack06_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack07",
      "label": "Row 5 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack07_busbar",
        "manifold_supply": "row05_rack07_manifold_supply",
        "manifold_return": "row05_rack07_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack08",
      "label": "Row 5 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack08_busbar",
        "manifold_supply": "row05_rack08_manifold_supply",
        "manifold_return": "row05_rack08_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack09",
      "label": "Row 5 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack09_busbar",
        "manifold_supply": "row05_rack09_manifold_supply",
        "manifold_return": "row05_rack09_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack10",
      "label": "Row 5 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack10_busbar",
        "manifold_supply": "row05_rack10_manifold_supply",
        "manifold_return": "row05_rack10_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack11",
      "label": "Row 5 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack11_busbar",
        "manifold_supply": "row05_rack11_manifold_supply",
        "manifold_return": "row05_rack11_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack12",
      "label": "Row 5 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack12_busbar",
        "manifold_supply": "row05_rack12_manifold_supply",
        "manifold_return": "row05_rack12_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack13",
      "label": "Row 5 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack13_busbar",
        "manifold_supply": "row05_rack13_manifold_supply",
        "manifold_return": "row05_rack13_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack14",
      "label": "Row 5 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack14_busbar",
        "manifold_supply": "row05_rack14_manifold_supply",
        "manifold_return": "row05_rack14_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack15",
      "label": "Row 5 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack15_busbar",
        "manifold_supply": "row05_rack15_manifold_supply",
        "manifold_return": "row05_rack15_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row05_rack16",
      "label": "Row 5 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row05_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": 5.4,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row05_rack16_busbar",
        "manifold_supply": "row05_rack16_manifold_supply",
        "manifold_return": "row05_rack16_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06",
      "label": "Row 6",
      "kind": "Contained rack row",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "attributes": {
        "rack_count": 16,
        "cdu": 1,
        "eor_network_rack": 1,
        "aisle_z_m": 9,
        "x_span_m": "-4.7 .. 7.34",
        "containment": "hot aisle, translucent roof + doors",
        "model_detail": "zone-band LOD"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_busway",
      "label": "Row 6 busway",
      "kind": "Busway",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row06_busway",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "vendor": "Starline Track Busway",
      "attributes": {
        "rating": "up to 1250 A",
        "ingress": "IP54"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_tcs_supply",
      "label": "Row 6 TCS supply header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row06_tcs_header_supply",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "attributes": {
        "loop": "technology cooling system (secondary)"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_tcs_return",
      "label": "Row 6 TCS return header",
      "kind": "Coolant header",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "CHW_row06_tcs_header_return",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row06_fiber_trunk",
      "label": "Row 6 fibre trunk",
      "kind": "Fibre trunk",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_trunk",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "tray": "DATA_row06_fiber_tray"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_vesda",
      "label": "Row 6 VESDA sampling pipe",
      "kind": "Aspirating smoke detection",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row06_vesda_pipe",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 2",
      "vendor": "Xtralis VESDA-E",
      "standards": "TIA-942-C (mandated)",
      "cell": "Cell B"
    },
    {
      "id": "row06_leak",
      "label": "Row 6 leak detection",
      "kind": "TDR sensing cable",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row06_leak_ring",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1-2",
      "vendor": "TraceTek / RLE SeaHawk",
      "attributes": {
        "media": "water and glycol",
        "accuracy": "<1 m"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_lightbar",
      "label": "Row 6 LV lighting",
      "kind": "Low-voltage luminaire",
      "system": "SEC",
      "location": "Data hall",
      "mesh": "SEC_row06_lightbar",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "cell": "Cell B"
    },
    {
      "id": "row06_nozzle_0",
      "label": "Row 6 suppression nozzle 1",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row06_nozzle_-7",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row06_nozzle_1",
      "label": "Row 6 suppression nozzle 2",
      "kind": "Discharge nozzle",
      "system": "FA",
      "location": "Data hall",
      "mesh": "FA_row06_nozzle_33",
      "zone": "Z4",
      "purdue": "SIS",
      "sl_target": "SL-T 2",
      "standards": "NFPA 2001",
      "cell": "Cell B"
    },
    {
      "id": "row06_th_0",
      "label": "Row 6 temp/humidity sensor 1",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row06_th_sensor_0",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_th_1",
      "label": "Row 6 temp/humidity sensor 2",
      "kind": "T/RH sensor",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row06_th_sensor_1",
      "zone": "Z3",
      "purdue": "L0",
      "sl_target": "SL-T 1",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "band": "18-27 C cold aisle"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_cdu",
      "label": "Row 6 CDU",
      "kind": "Coolant distribution unit",
      "system": "CHW",
      "location": "Data hall",
      "mesh": "row06_cdu_rack",
      "zone": "Z2",
      "purdue": "L2",
      "sl_target": "SL-T 2-3",
      "vendor": "Motivair / CoolIT / Vertiv XDU class",
      "standards": "OCP Liquid Cooling Spec, ASHRAE TC 9.9",
      "attributes": {
        "slot": 8,
        "x_m": 0.92,
        "pumps": "2 (N+1)",
        "heat_exchanger": "brazed plate",
        "duty": "~2 MW row thermal",
        "loops": "FWS primary <-> TCS secondary",
        "children": {
          "cabinet": "row06_cdu_rack_cabinet",
          "pumps": [
            "row06_cdu_rack_pump_0",
            "row06_cdu_rack_pump_1"
          ],
          "bphe": "row06_cdu_rack_bphe",
          "hmi": "row06_cdu_rack_screen"
        }
      },
      "attack_surface": [
        "CDU vendor cloud portal is a Z2 -> external conduit.",
        "Setpoint or flow manipulation drives thermal runaway in ~90 s at full load."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row06_cdu_plc",
      "label": "Row 6 CDU controller",
      "kind": "PLC",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row06_cdu_rack_plc",
      "zone": "Z2",
      "purdue": "L1-L2",
      "sl_target": "SL-T 3",
      "standards": "IEC 62443-4-2",
      "vendor": "Siemens / Schneider",
      "attack_surface": [
        "Direct cyber-physical authority over a 16-rack row."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row06_eor",
      "label": "Row 6 end-of-row network rack",
      "kind": "Network rack",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "row06_eor_rack",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "attributes": {
        "distribution_switches": 4,
        "patch_panel": 1,
        "oob_console": 1,
        "children": {
          "switches": [
            "DATA_row06_eor_rack_dist_switch_0",
            "DATA_row06_eor_rack_dist_switch_1",
            "DATA_row06_eor_rack_dist_switch_2",
            "DATA_row06_eor_rack_dist_switch_3"
          ],
          "patch": "DATA_row06_eor_rack_patch_panel",
          "oob": "DATA_row06_eor_rack_oob_console"
        }
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_eor_sw0",
      "label": "Row 6 distribution switch 1",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_eor_rack_dist_switch_0",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row06_eor_sw1",
      "label": "Row 6 distribution switch 2",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_eor_rack_dist_switch_1",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row06_eor_sw2",
      "label": "Row 6 distribution switch 3",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_eor_rack_dist_switch_2",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row06_eor_sw3",
      "label": "Row 6 distribution switch 4",
      "kind": "Distribution switch",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_eor_rack_dist_switch_3",
      "zone": "Z0",
      "purdue": "L4",
      "sl_target": "SL-T 2",
      "vendor": "Arista / Cisco",
      "standards": "IEC 62443-4-2",
      "cell": "Cell B"
    },
    {
      "id": "row06_eor_oob",
      "label": "Row 6 OOB console server",
      "kind": "Serial console server",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_eor_rack_oob_console",
      "zone": "Z5",
      "purdue": "L3.5",
      "sl_target": "SL-T 3",
      "vendor": "Vertiv ACS8000",
      "attack_surface": [
        "Out-of-band path bypasses in-band controls — jump-host access only."
      ],
      "cell": "Cell B"
    },
    {
      "id": "row06_rack01",
      "label": "Row 6 rack 01",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack01",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 0,
        "x_m": -4.2,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack01_busbar",
        "manifold_supply": "row06_rack01_manifold_supply",
        "manifold_return": "row06_rack01_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack02",
      "label": "Row 6 rack 02",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack02",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 1,
        "x_m": -3.56,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack02_busbar",
        "manifold_supply": "row06_rack02_manifold_supply",
        "manifold_return": "row06_rack02_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack03",
      "label": "Row 6 rack 03",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack03",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 2,
        "x_m": -2.92,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack03_busbar",
        "manifold_supply": "row06_rack03_manifold_supply",
        "manifold_return": "row06_rack03_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack04",
      "label": "Row 6 rack 04",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack04",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 3,
        "x_m": -2.28,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack04_busbar",
        "manifold_supply": "row06_rack04_manifold_supply",
        "manifold_return": "row06_rack04_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack05",
      "label": "Row 6 rack 05",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack05",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 4,
        "x_m": -1.64,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack05_busbar",
        "manifold_supply": "row06_rack05_manifold_supply",
        "manifold_return": "row06_rack05_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack06",
      "label": "Row 6 rack 06",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack06",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 5,
        "x_m": -1,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack06_busbar",
        "manifold_supply": "row06_rack06_manifold_supply",
        "manifold_return": "row06_rack06_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack07",
      "label": "Row 6 rack 07",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack07",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 6,
        "x_m": -0.36,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack07_busbar",
        "manifold_supply": "row06_rack07_manifold_supply",
        "manifold_return": "row06_rack07_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack08",
      "label": "Row 6 rack 08",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack08",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 7,
        "x_m": 0.28,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack08_busbar",
        "manifold_supply": "row06_rack08_manifold_supply",
        "manifold_return": "row06_rack08_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack09",
      "label": "Row 6 rack 09",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack09",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 9,
        "x_m": 1.56,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack09_busbar",
        "manifold_supply": "row06_rack09_manifold_supply",
        "manifold_return": "row06_rack09_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack10",
      "label": "Row 6 rack 10",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack10",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 10,
        "x_m": 2.2,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack10_busbar",
        "manifold_supply": "row06_rack10_manifold_supply",
        "manifold_return": "row06_rack10_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack11",
      "label": "Row 6 rack 11",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack11",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 11,
        "x_m": 2.84,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack11_busbar",
        "manifold_supply": "row06_rack11_manifold_supply",
        "manifold_return": "row06_rack11_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack12",
      "label": "Row 6 rack 12",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack12",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 12,
        "x_m": 3.48,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack12_busbar",
        "manifold_supply": "row06_rack12_manifold_supply",
        "manifold_return": "row06_rack12_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack13",
      "label": "Row 6 rack 13",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack13",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 13,
        "x_m": 4.12,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack13_busbar",
        "manifold_supply": "row06_rack13_manifold_supply",
        "manifold_return": "row06_rack13_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack14",
      "label": "Row 6 rack 14",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack14",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 14,
        "x_m": 4.76,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack14_busbar",
        "manifold_supply": "row06_rack14_manifold_supply",
        "manifold_return": "row06_rack14_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack15",
      "label": "Row 6 rack 15",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack15",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 15,
        "x_m": 5.4,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack15_busbar",
        "manifold_supply": "row06_rack15_manifold_supply",
        "manifold_return": "row06_rack15_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row06_rack16",
      "label": "Row 6 rack 16",
      "kind": "GPU rack (48U, direct-to-chip liquid)",
      "system": "IT",
      "location": "Data hall",
      "mesh": "row06_rack16",
      "zone": "Z0",
      "purdue": "L4-L5",
      "sl_target": "SL-T 2",
      "standards": "OCP S.A.F.E., OCP Open Rack v3",
      "template": "rack_gpu_48u",
      "attributes": {
        "slot": 16,
        "x_m": 6.04,
        "z_m": 9,
        "load": "~120 kW",
        "cooling": "cold plates on GPU/CPU die",
        "model_detail": "zone-band LOD",
        "busbar": "row06_rack16_busbar",
        "manifold_supply": "row06_rack16_manifold_supply",
        "manifold_return": "row06_rack16_manifold_return"
      },
      "cell": "Cell B"
    },
    {
      "id": "row01_bmc",
      "label": "Row 1 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row01_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell A",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row01_rpdu_0",
      "label": "Row 1 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row01_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row01_rpdu_1",
      "label": "Row 1 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row01_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row01_dp",
      "label": "Row 1 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row01_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell A",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    },
    {
      "id": "row02_bmc",
      "label": "Row 2 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row02_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell A",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row02_rpdu_0",
      "label": "Row 2 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row02_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row02_rpdu_1",
      "label": "Row 2 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row02_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row02_dp",
      "label": "Row 2 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row02_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell A",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    },
    {
      "id": "row03_bmc",
      "label": "Row 3 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row03_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell A",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row03_rpdu_0",
      "label": "Row 3 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row03_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row03_rpdu_1",
      "label": "Row 3 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row03_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell A",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row03_dp",
      "label": "Row 3 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row03_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell A",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    },
    {
      "id": "row04_bmc",
      "label": "Row 4 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row04_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell B",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row04_rpdu_0",
      "label": "Row 4 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row04_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row04_rpdu_1",
      "label": "Row 4 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row04_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row04_dp",
      "label": "Row 4 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row04_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell B",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    },
    {
      "id": "row05_bmc",
      "label": "Row 5 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row05_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell B",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row05_rpdu_0",
      "label": "Row 5 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row05_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row05_rpdu_1",
      "label": "Row 5 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row05_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row05_dp",
      "label": "Row 5 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row05_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell B",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    },
    {
      "id": "row06_bmc",
      "label": "Row 6 BMC estate",
      "kind": "Baseboard management controllers",
      "system": "DATA",
      "location": "Data hall",
      "mesh": "DATA_row06_bmc_agg",
      "zone": "Z5",
      "purdue": "DMZ segment",
      "slt": "SL-T 3",
      "cell": "Cell B",
      "vendor": "Dell iDRAC10 / HPE iLO6 / OpenBMC",
      "standards": "DMTF Redfish, NIST SP 800-193",
      "hazard_node": "N14",
      "attributes": {
        "scope": "16 racks x 8 hosts = 128 BMCs",
        "interface": "Redfish / IPMI on an isolated OOB VLAN",
        "authority": "power on/off, firmware flash, virtual media, console"
      },
      "attack_surface": [
        "A BMC outlives the OS: firmware persistence here survives host rebuild.",
        "Redfish gives power control and virtual media — full physical authority over the host.",
        "BMC firmware supply chain is the N14 hazard node; verify signed images per NIST SP 800-193."
      ]
    },
    {
      "id": "row06_rpdu_0",
      "label": "Row 6 switched rPDU 1",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row06_rpdu_0",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "A bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row06_rpdu_1",
      "label": "Row 6 switched rPDU 2",
      "kind": "Intelligent rack PDU",
      "system": "PWR",
      "location": "Data hall",
      "mesh": "PWR_row06_rpdu_1",
      "zone": "Z3",
      "purdue": "L0-L1",
      "slt": "SL-T 1-2",
      "cell": "Cell B",
      "vendor": "Vertiv Geist / Raritan PX3 / Server Technology",
      "attributes": {
        "outlets": "switched, per-outlet metered",
        "bus": "B bus"
      },
      "attack_surface": [
        "Switched outlets give remote power control over production servers via SNMP or HTTPS.",
        "SNMPv1/v2c community strings are still the default on many rPDU fleets — a Z3 asset with Z0 consequence."
      ]
    },
    {
      "id": "row06_dp",
      "label": "Row 6 differential pressure sensor",
      "kind": "Differential pressure transmitter",
      "system": "BMS",
      "location": "Data hall",
      "mesh": "BMS_row06_dp_sensor",
      "zone": "Z3",
      "purdue": "L0",
      "slt": "SL-T 1",
      "cell": "Cell B",
      "vendor": "Setra / Dwyer class",
      "standards": "ASHRAE TC 9.9",
      "attributes": {
        "measures": "cold-aisle to hot-aisle containment differential",
        "signal": "4-20 mA to DDC"
      },
      "attack_surface": [
        "Containment differential is how bypass and recirculation are detected — a spoofed reading hides both."
      ]
    }
  ],
  "connections": [
    {
      "id": "h0",
      "from": "row01_th_0",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h1",
      "from": "row01_th_1",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h2",
      "from": "fws_spine",
      "to": "row01_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row01_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h3",
      "from": "row01_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row01_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h4",
      "from": "row01_cdu",
      "to": "row01_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row01_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h5",
      "from": "row01_tcs_return",
      "to": "row01_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row01_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h6",
      "from": "row01_cdu_plc",
      "to": "row01_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h7",
      "from": "row01_cdu_plc",
      "to": "cellA_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h8",
      "from": "row01_leak",
      "to": "row01_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h9",
      "from": "fiber_spine",
      "to": "row01_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row01",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h10",
      "from": "oob",
      "to": "row01_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h11",
      "from": "busway",
      "to": "row01_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row01",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h12",
      "from": "row01_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h13",
      "from": "row01_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row01_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h14",
      "from": "bottles",
      "to": "row01_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h15",
      "from": "bottles",
      "to": "row01_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h16",
      "from": "row01_rpdu_1",
      "to": "row01_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h17",
      "from": "row01_tcs_supply",
      "to": "row01_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h18",
      "from": "row01_rack01",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h19",
      "from": "row01_eor_sw0",
      "to": "row01_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h20",
      "from": "row01_eor_oob",
      "to": "row01_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h21",
      "from": "crah",
      "to": "row01_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h22",
      "from": "row01_rpdu_0",
      "to": "row01_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h23",
      "from": "row01_tcs_supply",
      "to": "row01_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h24",
      "from": "row01_rack02",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h25",
      "from": "row01_eor_sw1",
      "to": "row01_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h26",
      "from": "row01_eor_oob",
      "to": "row01_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h27",
      "from": "crah",
      "to": "row01_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h28",
      "from": "row01_rpdu_1",
      "to": "row01_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h29",
      "from": "row01_tcs_supply",
      "to": "row01_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h30",
      "from": "row01_rack03",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h31",
      "from": "row01_eor_sw2",
      "to": "row01_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h32",
      "from": "row01_eor_oob",
      "to": "row01_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h33",
      "from": "crah",
      "to": "row01_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h34",
      "from": "row01_rpdu_0",
      "to": "row01_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h35",
      "from": "row01_tcs_supply",
      "to": "row01_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h36",
      "from": "row01_rack04",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h37",
      "from": "row01_eor_sw3",
      "to": "row01_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h38",
      "from": "row01_eor_oob",
      "to": "row01_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h39",
      "from": "crah",
      "to": "row01_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h40",
      "from": "row01_rpdu_1",
      "to": "row01_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h41",
      "from": "row01_tcs_supply",
      "to": "row01_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h42",
      "from": "row01_rack05",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h43",
      "from": "row01_eor_sw0",
      "to": "row01_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h44",
      "from": "row01_eor_oob",
      "to": "row01_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h45",
      "from": "crah",
      "to": "row01_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h46",
      "from": "row01_rpdu_0",
      "to": "row01_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h47",
      "from": "row01_tcs_supply",
      "to": "row01_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h48",
      "from": "row01_rack06",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h49",
      "from": "row01_eor_sw1",
      "to": "row01_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h50",
      "from": "row01_eor_oob",
      "to": "row01_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h51",
      "from": "crah",
      "to": "row01_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h52",
      "from": "row01_rpdu_1",
      "to": "row01_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h53",
      "from": "row01_tcs_supply",
      "to": "row01_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h54",
      "from": "row01_rack07",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h55",
      "from": "row01_eor_sw2",
      "to": "row01_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h56",
      "from": "row01_eor_oob",
      "to": "row01_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h57",
      "from": "crah",
      "to": "row01_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h58",
      "from": "row01_rpdu_0",
      "to": "row01_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h59",
      "from": "row01_tcs_supply",
      "to": "row01_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h60",
      "from": "row01_rack08",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h61",
      "from": "row01_eor_sw3",
      "to": "row01_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h62",
      "from": "row01_eor_oob",
      "to": "row01_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h63",
      "from": "crah",
      "to": "row01_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h64",
      "from": "row01_rpdu_1",
      "to": "row01_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h65",
      "from": "row01_tcs_supply",
      "to": "row01_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h66",
      "from": "row01_rack09",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h67",
      "from": "row01_eor_sw1",
      "to": "row01_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h68",
      "from": "row01_eor_oob",
      "to": "row01_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h69",
      "from": "crah",
      "to": "row01_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h70",
      "from": "row01_rpdu_0",
      "to": "row01_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h71",
      "from": "row01_tcs_supply",
      "to": "row01_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h72",
      "from": "row01_rack10",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h73",
      "from": "row01_eor_sw2",
      "to": "row01_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h74",
      "from": "row01_eor_oob",
      "to": "row01_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h75",
      "from": "crah",
      "to": "row01_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h76",
      "from": "row01_rpdu_1",
      "to": "row01_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h77",
      "from": "row01_tcs_supply",
      "to": "row01_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h78",
      "from": "row01_rack11",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h79",
      "from": "row01_eor_sw3",
      "to": "row01_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h80",
      "from": "row01_eor_oob",
      "to": "row01_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h81",
      "from": "crah",
      "to": "row01_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h82",
      "from": "row01_rpdu_0",
      "to": "row01_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h83",
      "from": "row01_tcs_supply",
      "to": "row01_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h84",
      "from": "row01_rack12",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h85",
      "from": "row01_eor_sw0",
      "to": "row01_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h86",
      "from": "row01_eor_oob",
      "to": "row01_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h87",
      "from": "crah",
      "to": "row01_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h88",
      "from": "row01_rpdu_1",
      "to": "row01_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h89",
      "from": "row01_tcs_supply",
      "to": "row01_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h90",
      "from": "row01_rack13",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h91",
      "from": "row01_eor_sw1",
      "to": "row01_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h92",
      "from": "row01_eor_oob",
      "to": "row01_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h93",
      "from": "crah",
      "to": "row01_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h94",
      "from": "row01_rpdu_0",
      "to": "row01_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h95",
      "from": "row01_tcs_supply",
      "to": "row01_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h96",
      "from": "row01_rack14",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h97",
      "from": "row01_eor_sw2",
      "to": "row01_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h98",
      "from": "row01_eor_oob",
      "to": "row01_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h99",
      "from": "crah",
      "to": "row01_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h100",
      "from": "row01_rpdu_1",
      "to": "row01_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h101",
      "from": "row01_tcs_supply",
      "to": "row01_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h102",
      "from": "row01_rack15",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h103",
      "from": "row01_eor_sw3",
      "to": "row01_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h104",
      "from": "row01_eor_oob",
      "to": "row01_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h105",
      "from": "crah",
      "to": "row01_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h106",
      "from": "row01_rpdu_0",
      "to": "row01_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row01_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h107",
      "from": "row01_tcs_supply",
      "to": "row01_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row01_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h108",
      "from": "row01_rack16",
      "to": "row01_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row01_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h109",
      "from": "row01_eor_sw0",
      "to": "row01_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row01_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h110",
      "from": "row01_eor_oob",
      "to": "row01_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h111",
      "from": "crah",
      "to": "row01_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h112",
      "from": "row02_th_0",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h113",
      "from": "row02_th_1",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h114",
      "from": "fws_spine",
      "to": "row02_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row02_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h115",
      "from": "row02_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row02_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h116",
      "from": "row02_cdu",
      "to": "row02_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row02_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h117",
      "from": "row02_tcs_return",
      "to": "row02_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row02_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h118",
      "from": "row02_cdu_plc",
      "to": "row02_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h119",
      "from": "row02_cdu_plc",
      "to": "cellA_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h120",
      "from": "row02_leak",
      "to": "row02_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h121",
      "from": "fiber_spine",
      "to": "row02_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row02",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h122",
      "from": "oob",
      "to": "row02_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h123",
      "from": "busway",
      "to": "row02_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row02",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h124",
      "from": "row02_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h125",
      "from": "row02_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row02_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h126",
      "from": "bottles",
      "to": "row02_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h127",
      "from": "bottles",
      "to": "row02_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h128",
      "from": "row02_rpdu_1",
      "to": "row02_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h129",
      "from": "row02_tcs_supply",
      "to": "row02_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h130",
      "from": "row02_rack01",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h131",
      "from": "row02_eor_sw0",
      "to": "row02_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h132",
      "from": "row02_eor_oob",
      "to": "row02_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h133",
      "from": "crah",
      "to": "row02_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h134",
      "from": "row02_rpdu_0",
      "to": "row02_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h135",
      "from": "row02_tcs_supply",
      "to": "row02_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h136",
      "from": "row02_rack02",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h137",
      "from": "row02_eor_sw1",
      "to": "row02_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h138",
      "from": "row02_eor_oob",
      "to": "row02_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h139",
      "from": "crah",
      "to": "row02_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h140",
      "from": "row02_rpdu_1",
      "to": "row02_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h141",
      "from": "row02_tcs_supply",
      "to": "row02_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h142",
      "from": "row02_rack03",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h143",
      "from": "row02_eor_sw2",
      "to": "row02_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h144",
      "from": "row02_eor_oob",
      "to": "row02_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h145",
      "from": "crah",
      "to": "row02_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h146",
      "from": "row02_rpdu_0",
      "to": "row02_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h147",
      "from": "row02_tcs_supply",
      "to": "row02_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h148",
      "from": "row02_rack04",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h149",
      "from": "row02_eor_sw3",
      "to": "row02_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h150",
      "from": "row02_eor_oob",
      "to": "row02_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h151",
      "from": "crah",
      "to": "row02_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h152",
      "from": "row02_rpdu_1",
      "to": "row02_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h153",
      "from": "row02_tcs_supply",
      "to": "row02_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h154",
      "from": "row02_rack05",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h155",
      "from": "row02_eor_sw0",
      "to": "row02_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h156",
      "from": "row02_eor_oob",
      "to": "row02_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h157",
      "from": "crah",
      "to": "row02_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h158",
      "from": "row02_rpdu_0",
      "to": "row02_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h159",
      "from": "row02_tcs_supply",
      "to": "row02_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h160",
      "from": "row02_rack06",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h161",
      "from": "row02_eor_sw1",
      "to": "row02_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h162",
      "from": "row02_eor_oob",
      "to": "row02_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h163",
      "from": "crah",
      "to": "row02_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h164",
      "from": "row02_rpdu_1",
      "to": "row02_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h165",
      "from": "row02_tcs_supply",
      "to": "row02_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h166",
      "from": "row02_rack07",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h167",
      "from": "row02_eor_sw2",
      "to": "row02_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h168",
      "from": "row02_eor_oob",
      "to": "row02_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h169",
      "from": "crah",
      "to": "row02_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h170",
      "from": "row02_rpdu_0",
      "to": "row02_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h171",
      "from": "row02_tcs_supply",
      "to": "row02_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h172",
      "from": "row02_rack08",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h173",
      "from": "row02_eor_sw3",
      "to": "row02_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h174",
      "from": "row02_eor_oob",
      "to": "row02_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h175",
      "from": "crah",
      "to": "row02_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h176",
      "from": "row02_rpdu_1",
      "to": "row02_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h177",
      "from": "row02_tcs_supply",
      "to": "row02_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h178",
      "from": "row02_rack09",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h179",
      "from": "row02_eor_sw1",
      "to": "row02_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h180",
      "from": "row02_eor_oob",
      "to": "row02_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h181",
      "from": "crah",
      "to": "row02_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h182",
      "from": "row02_rpdu_0",
      "to": "row02_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h183",
      "from": "row02_tcs_supply",
      "to": "row02_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h184",
      "from": "row02_rack10",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h185",
      "from": "row02_eor_sw2",
      "to": "row02_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h186",
      "from": "row02_eor_oob",
      "to": "row02_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h187",
      "from": "crah",
      "to": "row02_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h188",
      "from": "row02_rpdu_1",
      "to": "row02_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h189",
      "from": "row02_tcs_supply",
      "to": "row02_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h190",
      "from": "row02_rack11",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h191",
      "from": "row02_eor_sw3",
      "to": "row02_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h192",
      "from": "row02_eor_oob",
      "to": "row02_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h193",
      "from": "crah",
      "to": "row02_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h194",
      "from": "row02_rpdu_0",
      "to": "row02_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h195",
      "from": "row02_tcs_supply",
      "to": "row02_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h196",
      "from": "row02_rack12",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h197",
      "from": "row02_eor_sw0",
      "to": "row02_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h198",
      "from": "row02_eor_oob",
      "to": "row02_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h199",
      "from": "crah",
      "to": "row02_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h200",
      "from": "row02_rpdu_1",
      "to": "row02_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h201",
      "from": "row02_tcs_supply",
      "to": "row02_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h202",
      "from": "row02_rack13",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h203",
      "from": "row02_eor_sw1",
      "to": "row02_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h204",
      "from": "row02_eor_oob",
      "to": "row02_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h205",
      "from": "crah",
      "to": "row02_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h206",
      "from": "row02_rpdu_0",
      "to": "row02_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h207",
      "from": "row02_tcs_supply",
      "to": "row02_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h208",
      "from": "row02_rack14",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h209",
      "from": "row02_eor_sw2",
      "to": "row02_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h210",
      "from": "row02_eor_oob",
      "to": "row02_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h211",
      "from": "crah",
      "to": "row02_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h212",
      "from": "row02_rpdu_1",
      "to": "row02_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h213",
      "from": "row02_tcs_supply",
      "to": "row02_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h214",
      "from": "row02_rack15",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h215",
      "from": "row02_eor_sw3",
      "to": "row02_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h216",
      "from": "row02_eor_oob",
      "to": "row02_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h217",
      "from": "crah",
      "to": "row02_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h218",
      "from": "row02_rpdu_0",
      "to": "row02_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row02_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h219",
      "from": "row02_tcs_supply",
      "to": "row02_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row02_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h220",
      "from": "row02_rack16",
      "to": "row02_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row02_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h221",
      "from": "row02_eor_sw0",
      "to": "row02_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row02_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h222",
      "from": "row02_eor_oob",
      "to": "row02_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h223",
      "from": "crah",
      "to": "row02_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h224",
      "from": "row03_th_0",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h225",
      "from": "row03_th_1",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h226",
      "from": "fws_spine",
      "to": "row03_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row03_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h227",
      "from": "row03_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row03_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h228",
      "from": "row03_cdu",
      "to": "row03_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row03_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h229",
      "from": "row03_tcs_return",
      "to": "row03_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row03_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h230",
      "from": "row03_cdu_plc",
      "to": "row03_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h231",
      "from": "row03_cdu_plc",
      "to": "cellA_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellA_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h232",
      "from": "row03_leak",
      "to": "row03_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h233",
      "from": "fiber_spine",
      "to": "row03_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row03",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h234",
      "from": "oob",
      "to": "row03_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h235",
      "from": "busway",
      "to": "row03_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row03",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h236",
      "from": "row03_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h237",
      "from": "row03_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row03_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h238",
      "from": "bottles",
      "to": "row03_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h239",
      "from": "bottles",
      "to": "row03_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h240",
      "from": "row03_rpdu_1",
      "to": "row03_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h241",
      "from": "row03_tcs_supply",
      "to": "row03_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h242",
      "from": "row03_rack01",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h243",
      "from": "row03_eor_sw0",
      "to": "row03_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h244",
      "from": "row03_eor_oob",
      "to": "row03_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h245",
      "from": "crah",
      "to": "row03_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h246",
      "from": "row03_rpdu_0",
      "to": "row03_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h247",
      "from": "row03_tcs_supply",
      "to": "row03_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h248",
      "from": "row03_rack02",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h249",
      "from": "row03_eor_sw1",
      "to": "row03_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h250",
      "from": "row03_eor_oob",
      "to": "row03_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h251",
      "from": "crah",
      "to": "row03_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h252",
      "from": "row03_rpdu_1",
      "to": "row03_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h253",
      "from": "row03_tcs_supply",
      "to": "row03_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h254",
      "from": "row03_rack03",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h255",
      "from": "row03_eor_sw2",
      "to": "row03_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h256",
      "from": "row03_eor_oob",
      "to": "row03_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h257",
      "from": "crah",
      "to": "row03_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h258",
      "from": "row03_rpdu_0",
      "to": "row03_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h259",
      "from": "row03_tcs_supply",
      "to": "row03_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h260",
      "from": "row03_rack04",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h261",
      "from": "row03_eor_sw3",
      "to": "row03_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h262",
      "from": "row03_eor_oob",
      "to": "row03_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h263",
      "from": "crah",
      "to": "row03_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h264",
      "from": "row03_rpdu_1",
      "to": "row03_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h265",
      "from": "row03_tcs_supply",
      "to": "row03_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h266",
      "from": "row03_rack05",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h267",
      "from": "row03_eor_sw0",
      "to": "row03_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h268",
      "from": "row03_eor_oob",
      "to": "row03_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h269",
      "from": "crah",
      "to": "row03_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h270",
      "from": "row03_rpdu_0",
      "to": "row03_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h271",
      "from": "row03_tcs_supply",
      "to": "row03_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h272",
      "from": "row03_rack06",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h273",
      "from": "row03_eor_sw1",
      "to": "row03_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h274",
      "from": "row03_eor_oob",
      "to": "row03_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h275",
      "from": "crah",
      "to": "row03_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h276",
      "from": "row03_rpdu_1",
      "to": "row03_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h277",
      "from": "row03_tcs_supply",
      "to": "row03_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h278",
      "from": "row03_rack07",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h279",
      "from": "row03_eor_sw2",
      "to": "row03_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h280",
      "from": "row03_eor_oob",
      "to": "row03_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h281",
      "from": "crah",
      "to": "row03_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h282",
      "from": "row03_rpdu_0",
      "to": "row03_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h283",
      "from": "row03_tcs_supply",
      "to": "row03_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h284",
      "from": "row03_rack08",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h285",
      "from": "row03_eor_sw3",
      "to": "row03_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h286",
      "from": "row03_eor_oob",
      "to": "row03_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h287",
      "from": "crah",
      "to": "row03_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h288",
      "from": "row03_rpdu_1",
      "to": "row03_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h289",
      "from": "row03_tcs_supply",
      "to": "row03_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h290",
      "from": "row03_rack09",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h291",
      "from": "row03_eor_sw1",
      "to": "row03_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h292",
      "from": "row03_eor_oob",
      "to": "row03_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h293",
      "from": "crah",
      "to": "row03_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h294",
      "from": "row03_rpdu_0",
      "to": "row03_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h295",
      "from": "row03_tcs_supply",
      "to": "row03_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h296",
      "from": "row03_rack10",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h297",
      "from": "row03_eor_sw2",
      "to": "row03_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h298",
      "from": "row03_eor_oob",
      "to": "row03_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h299",
      "from": "crah",
      "to": "row03_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h300",
      "from": "row03_rpdu_1",
      "to": "row03_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h301",
      "from": "row03_tcs_supply",
      "to": "row03_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h302",
      "from": "row03_rack11",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h303",
      "from": "row03_eor_sw3",
      "to": "row03_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h304",
      "from": "row03_eor_oob",
      "to": "row03_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h305",
      "from": "crah",
      "to": "row03_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h306",
      "from": "row03_rpdu_0",
      "to": "row03_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h307",
      "from": "row03_tcs_supply",
      "to": "row03_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h308",
      "from": "row03_rack12",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h309",
      "from": "row03_eor_sw0",
      "to": "row03_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h310",
      "from": "row03_eor_oob",
      "to": "row03_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h311",
      "from": "crah",
      "to": "row03_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h312",
      "from": "row03_rpdu_1",
      "to": "row03_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h313",
      "from": "row03_tcs_supply",
      "to": "row03_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h314",
      "from": "row03_rack13",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h315",
      "from": "row03_eor_sw1",
      "to": "row03_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h316",
      "from": "row03_eor_oob",
      "to": "row03_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h317",
      "from": "crah",
      "to": "row03_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h318",
      "from": "row03_rpdu_0",
      "to": "row03_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h319",
      "from": "row03_tcs_supply",
      "to": "row03_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h320",
      "from": "row03_rack14",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h321",
      "from": "row03_eor_sw2",
      "to": "row03_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h322",
      "from": "row03_eor_oob",
      "to": "row03_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h323",
      "from": "crah",
      "to": "row03_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h324",
      "from": "row03_rpdu_1",
      "to": "row03_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h325",
      "from": "row03_tcs_supply",
      "to": "row03_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h326",
      "from": "row03_rack15",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h327",
      "from": "row03_eor_sw3",
      "to": "row03_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h328",
      "from": "row03_eor_oob",
      "to": "row03_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h329",
      "from": "crah",
      "to": "row03_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h330",
      "from": "row03_rpdu_0",
      "to": "row03_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row03_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h331",
      "from": "row03_tcs_supply",
      "to": "row03_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row03_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h332",
      "from": "row03_rack16",
      "to": "row03_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row03_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h333",
      "from": "row03_eor_sw0",
      "to": "row03_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row03_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h334",
      "from": "row03_eor_oob",
      "to": "row03_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h335",
      "from": "crah",
      "to": "row03_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h336",
      "from": "row04_th_0",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h337",
      "from": "row04_th_1",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h338",
      "from": "fws_spine",
      "to": "row04_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row04_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h339",
      "from": "row04_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row04_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h340",
      "from": "row04_cdu",
      "to": "row04_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row04_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h341",
      "from": "row04_tcs_return",
      "to": "row04_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row04_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h342",
      "from": "row04_cdu_plc",
      "to": "row04_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h343",
      "from": "row04_cdu_plc",
      "to": "cellB_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h344",
      "from": "row04_leak",
      "to": "row04_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h345",
      "from": "fiber_spine",
      "to": "row04_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row04",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h346",
      "from": "oob",
      "to": "row04_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h347",
      "from": "busway_b",
      "to": "row04_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row04",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h348",
      "from": "row04_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h349",
      "from": "row04_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row04_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h350",
      "from": "bottles",
      "to": "row04_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h351",
      "from": "bottles",
      "to": "row04_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h352",
      "from": "row04_rpdu_1",
      "to": "row04_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h353",
      "from": "row04_tcs_supply",
      "to": "row04_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h354",
      "from": "row04_rack01",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h355",
      "from": "row04_eor_sw0",
      "to": "row04_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h356",
      "from": "row04_eor_oob",
      "to": "row04_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h357",
      "from": "crah",
      "to": "row04_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h358",
      "from": "row04_rpdu_0",
      "to": "row04_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h359",
      "from": "row04_tcs_supply",
      "to": "row04_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h360",
      "from": "row04_rack02",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h361",
      "from": "row04_eor_sw1",
      "to": "row04_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h362",
      "from": "row04_eor_oob",
      "to": "row04_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h363",
      "from": "crah",
      "to": "row04_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h364",
      "from": "row04_rpdu_1",
      "to": "row04_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h365",
      "from": "row04_tcs_supply",
      "to": "row04_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h366",
      "from": "row04_rack03",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h367",
      "from": "row04_eor_sw2",
      "to": "row04_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h368",
      "from": "row04_eor_oob",
      "to": "row04_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h369",
      "from": "crah",
      "to": "row04_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h370",
      "from": "row04_rpdu_0",
      "to": "row04_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h371",
      "from": "row04_tcs_supply",
      "to": "row04_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h372",
      "from": "row04_rack04",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h373",
      "from": "row04_eor_sw3",
      "to": "row04_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h374",
      "from": "row04_eor_oob",
      "to": "row04_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h375",
      "from": "crah",
      "to": "row04_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h376",
      "from": "row04_rpdu_1",
      "to": "row04_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h377",
      "from": "row04_tcs_supply",
      "to": "row04_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h378",
      "from": "row04_rack05",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h379",
      "from": "row04_eor_sw0",
      "to": "row04_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h380",
      "from": "row04_eor_oob",
      "to": "row04_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h381",
      "from": "crah",
      "to": "row04_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h382",
      "from": "row04_rpdu_0",
      "to": "row04_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h383",
      "from": "row04_tcs_supply",
      "to": "row04_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h384",
      "from": "row04_rack06",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h385",
      "from": "row04_eor_sw1",
      "to": "row04_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h386",
      "from": "row04_eor_oob",
      "to": "row04_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h387",
      "from": "crah",
      "to": "row04_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h388",
      "from": "row04_rpdu_1",
      "to": "row04_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h389",
      "from": "row04_tcs_supply",
      "to": "row04_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h390",
      "from": "row04_rack07",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h391",
      "from": "row04_eor_sw2",
      "to": "row04_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h392",
      "from": "row04_eor_oob",
      "to": "row04_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h393",
      "from": "crah",
      "to": "row04_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h394",
      "from": "row04_rpdu_0",
      "to": "row04_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h395",
      "from": "row04_tcs_supply",
      "to": "row04_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h396",
      "from": "row04_rack08",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h397",
      "from": "row04_eor_sw3",
      "to": "row04_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h398",
      "from": "row04_eor_oob",
      "to": "row04_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h399",
      "from": "crah",
      "to": "row04_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h400",
      "from": "row04_rpdu_1",
      "to": "row04_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h401",
      "from": "row04_tcs_supply",
      "to": "row04_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h402",
      "from": "row04_rack09",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h403",
      "from": "row04_eor_sw1",
      "to": "row04_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h404",
      "from": "row04_eor_oob",
      "to": "row04_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h405",
      "from": "crah",
      "to": "row04_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h406",
      "from": "row04_rpdu_0",
      "to": "row04_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h407",
      "from": "row04_tcs_supply",
      "to": "row04_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h408",
      "from": "row04_rack10",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h409",
      "from": "row04_eor_sw2",
      "to": "row04_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h410",
      "from": "row04_eor_oob",
      "to": "row04_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h411",
      "from": "crah",
      "to": "row04_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h412",
      "from": "row04_rpdu_1",
      "to": "row04_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h413",
      "from": "row04_tcs_supply",
      "to": "row04_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h414",
      "from": "row04_rack11",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h415",
      "from": "row04_eor_sw3",
      "to": "row04_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h416",
      "from": "row04_eor_oob",
      "to": "row04_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h417",
      "from": "crah",
      "to": "row04_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h418",
      "from": "row04_rpdu_0",
      "to": "row04_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h419",
      "from": "row04_tcs_supply",
      "to": "row04_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h420",
      "from": "row04_rack12",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h421",
      "from": "row04_eor_sw0",
      "to": "row04_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h422",
      "from": "row04_eor_oob",
      "to": "row04_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h423",
      "from": "crah",
      "to": "row04_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h424",
      "from": "row04_rpdu_1",
      "to": "row04_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h425",
      "from": "row04_tcs_supply",
      "to": "row04_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h426",
      "from": "row04_rack13",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h427",
      "from": "row04_eor_sw1",
      "to": "row04_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h428",
      "from": "row04_eor_oob",
      "to": "row04_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h429",
      "from": "crah",
      "to": "row04_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h430",
      "from": "row04_rpdu_0",
      "to": "row04_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h431",
      "from": "row04_tcs_supply",
      "to": "row04_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h432",
      "from": "row04_rack14",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h433",
      "from": "row04_eor_sw2",
      "to": "row04_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h434",
      "from": "row04_eor_oob",
      "to": "row04_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h435",
      "from": "crah",
      "to": "row04_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h436",
      "from": "row04_rpdu_1",
      "to": "row04_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h437",
      "from": "row04_tcs_supply",
      "to": "row04_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h438",
      "from": "row04_rack15",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h439",
      "from": "row04_eor_sw3",
      "to": "row04_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h440",
      "from": "row04_eor_oob",
      "to": "row04_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h441",
      "from": "crah",
      "to": "row04_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h442",
      "from": "row04_rpdu_0",
      "to": "row04_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row04_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h443",
      "from": "row04_tcs_supply",
      "to": "row04_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row04_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h444",
      "from": "row04_rack16",
      "to": "row04_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row04_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h445",
      "from": "row04_eor_sw0",
      "to": "row04_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row04_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h446",
      "from": "row04_eor_oob",
      "to": "row04_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h447",
      "from": "crah",
      "to": "row04_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h448",
      "from": "row05_th_0",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h449",
      "from": "row05_th_1",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h450",
      "from": "fws_spine",
      "to": "row05_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row05_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h451",
      "from": "row05_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row05_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h452",
      "from": "row05_cdu",
      "to": "row05_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row05_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h453",
      "from": "row05_tcs_return",
      "to": "row05_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row05_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h454",
      "from": "row05_cdu_plc",
      "to": "row05_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h455",
      "from": "row05_cdu_plc",
      "to": "cellB_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h456",
      "from": "row05_leak",
      "to": "row05_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h457",
      "from": "fiber_spine",
      "to": "row05_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row05",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h458",
      "from": "oob",
      "to": "row05_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h459",
      "from": "busway_b",
      "to": "row05_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row05",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h460",
      "from": "row05_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h461",
      "from": "row05_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row05_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h462",
      "from": "bottles",
      "to": "row05_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h463",
      "from": "bottles",
      "to": "row05_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h464",
      "from": "row05_rpdu_1",
      "to": "row05_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h465",
      "from": "row05_tcs_supply",
      "to": "row05_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h466",
      "from": "row05_rack01",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h467",
      "from": "row05_eor_sw0",
      "to": "row05_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h468",
      "from": "row05_eor_oob",
      "to": "row05_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h469",
      "from": "crah",
      "to": "row05_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h470",
      "from": "row05_rpdu_0",
      "to": "row05_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h471",
      "from": "row05_tcs_supply",
      "to": "row05_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h472",
      "from": "row05_rack02",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h473",
      "from": "row05_eor_sw1",
      "to": "row05_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h474",
      "from": "row05_eor_oob",
      "to": "row05_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h475",
      "from": "crah",
      "to": "row05_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h476",
      "from": "row05_rpdu_1",
      "to": "row05_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h477",
      "from": "row05_tcs_supply",
      "to": "row05_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h478",
      "from": "row05_rack03",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h479",
      "from": "row05_eor_sw2",
      "to": "row05_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h480",
      "from": "row05_eor_oob",
      "to": "row05_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h481",
      "from": "crah",
      "to": "row05_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h482",
      "from": "row05_rpdu_0",
      "to": "row05_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h483",
      "from": "row05_tcs_supply",
      "to": "row05_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h484",
      "from": "row05_rack04",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h485",
      "from": "row05_eor_sw3",
      "to": "row05_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h486",
      "from": "row05_eor_oob",
      "to": "row05_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h487",
      "from": "crah",
      "to": "row05_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h488",
      "from": "row05_rpdu_1",
      "to": "row05_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h489",
      "from": "row05_tcs_supply",
      "to": "row05_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h490",
      "from": "row05_rack05",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h491",
      "from": "row05_eor_sw0",
      "to": "row05_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h492",
      "from": "row05_eor_oob",
      "to": "row05_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h493",
      "from": "crah",
      "to": "row05_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h494",
      "from": "row05_rpdu_0",
      "to": "row05_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h495",
      "from": "row05_tcs_supply",
      "to": "row05_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h496",
      "from": "row05_rack06",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h497",
      "from": "row05_eor_sw1",
      "to": "row05_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h498",
      "from": "row05_eor_oob",
      "to": "row05_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h499",
      "from": "crah",
      "to": "row05_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h500",
      "from": "row05_rpdu_1",
      "to": "row05_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h501",
      "from": "row05_tcs_supply",
      "to": "row05_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h502",
      "from": "row05_rack07",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h503",
      "from": "row05_eor_sw2",
      "to": "row05_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h504",
      "from": "row05_eor_oob",
      "to": "row05_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h505",
      "from": "crah",
      "to": "row05_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h506",
      "from": "row05_rpdu_0",
      "to": "row05_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h507",
      "from": "row05_tcs_supply",
      "to": "row05_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h508",
      "from": "row05_rack08",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h509",
      "from": "row05_eor_sw3",
      "to": "row05_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h510",
      "from": "row05_eor_oob",
      "to": "row05_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h511",
      "from": "crah",
      "to": "row05_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h512",
      "from": "row05_rpdu_1",
      "to": "row05_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h513",
      "from": "row05_tcs_supply",
      "to": "row05_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h514",
      "from": "row05_rack09",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h515",
      "from": "row05_eor_sw1",
      "to": "row05_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h516",
      "from": "row05_eor_oob",
      "to": "row05_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h517",
      "from": "crah",
      "to": "row05_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h518",
      "from": "row05_rpdu_0",
      "to": "row05_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h519",
      "from": "row05_tcs_supply",
      "to": "row05_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h520",
      "from": "row05_rack10",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h521",
      "from": "row05_eor_sw2",
      "to": "row05_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h522",
      "from": "row05_eor_oob",
      "to": "row05_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h523",
      "from": "crah",
      "to": "row05_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h524",
      "from": "row05_rpdu_1",
      "to": "row05_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h525",
      "from": "row05_tcs_supply",
      "to": "row05_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h526",
      "from": "row05_rack11",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h527",
      "from": "row05_eor_sw3",
      "to": "row05_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h528",
      "from": "row05_eor_oob",
      "to": "row05_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h529",
      "from": "crah",
      "to": "row05_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h530",
      "from": "row05_rpdu_0",
      "to": "row05_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h531",
      "from": "row05_tcs_supply",
      "to": "row05_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h532",
      "from": "row05_rack12",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h533",
      "from": "row05_eor_sw0",
      "to": "row05_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h534",
      "from": "row05_eor_oob",
      "to": "row05_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h535",
      "from": "crah",
      "to": "row05_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h536",
      "from": "row05_rpdu_1",
      "to": "row05_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h537",
      "from": "row05_tcs_supply",
      "to": "row05_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h538",
      "from": "row05_rack13",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h539",
      "from": "row05_eor_sw1",
      "to": "row05_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h540",
      "from": "row05_eor_oob",
      "to": "row05_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h541",
      "from": "crah",
      "to": "row05_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h542",
      "from": "row05_rpdu_0",
      "to": "row05_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h543",
      "from": "row05_tcs_supply",
      "to": "row05_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h544",
      "from": "row05_rack14",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h545",
      "from": "row05_eor_sw2",
      "to": "row05_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h546",
      "from": "row05_eor_oob",
      "to": "row05_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h547",
      "from": "crah",
      "to": "row05_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h548",
      "from": "row05_rpdu_1",
      "to": "row05_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h549",
      "from": "row05_tcs_supply",
      "to": "row05_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h550",
      "from": "row05_rack15",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h551",
      "from": "row05_eor_sw3",
      "to": "row05_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h552",
      "from": "row05_eor_oob",
      "to": "row05_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h553",
      "from": "crah",
      "to": "row05_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h554",
      "from": "row05_rpdu_0",
      "to": "row05_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row05_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h555",
      "from": "row05_tcs_supply",
      "to": "row05_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row05_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h556",
      "from": "row05_rack16",
      "to": "row05_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row05_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h557",
      "from": "row05_eor_sw0",
      "to": "row05_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row05_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h558",
      "from": "row05_eor_oob",
      "to": "row05_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h559",
      "from": "crah",
      "to": "row05_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h560",
      "from": "row06_th_0",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h561",
      "from": "row06_th_1",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "BACnet MS/TP",
      "description": "aisle temperature and humidity",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h562",
      "from": "fws_spine",
      "to": "row06_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water supply drop",
      "physical_run": "CHW_fws_to_row06_s",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h563",
      "from": "row06_cdu",
      "to": "fws_spine",
      "service": "water",
      "protocol": "Physical flow",
      "description": "facility water return",
      "physical_run": "CHW_fws_to_row06_r",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h564",
      "from": "row06_cdu",
      "to": "row06_tcs_supply",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary supply",
      "physical_run": "CHW_row06_cdu_riser_supply",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h565",
      "from": "row06_tcs_return",
      "to": "row06_cdu",
      "service": "water",
      "protocol": "Physical flow",
      "description": "TCS secondary return",
      "physical_run": "CHW_row06_cdu_riser_return",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h566",
      "from": "row06_cdu_plc",
      "to": "row06_cdu",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "pump and valve control",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Loss or manipulation causes row-wide thermal event."
    },
    {
      "id": "h567",
      "from": "row06_cdu_plc",
      "to": "cellB_ot_sw",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "CDU telemetry",
      "physical_run": "DATA_cellB_ot_trunk",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z2 internal (cell OT segment)",
      "note": null
    },
    {
      "id": "h568",
      "from": "row06_leak",
      "to": "row06_cdu_plc",
      "service": "control",
      "protocol": "Dry contact",
      "description": "leak alarm",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h569",
      "from": "fiber_spine",
      "to": "row06_eor_sw0",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fibre trunk",
      "physical_run": "DATA_spine_to_row06",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h570",
      "from": "oob",
      "to": "row06_eor_oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "OOB management network",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": null
    },
    {
      "id": "h571",
      "from": "busway_b",
      "to": "row06_busway",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row busway feed",
      "physical_run": "PWR_spine_to_row06",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h572",
      "from": "row06_busway",
      "to": "epms",
      "service": "control",
      "protocol": "Modbus TCP",
      "description": "busway critical power monitor",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h573",
      "from": "row06_vesda",
      "to": "facp",
      "service": "fire",
      "protocol": "Dry contact",
      "description": "supervised detection loop",
      "physical_run": "FA_row06_vesda_pipe",
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z3 -> Z4",
      "note": null
    },
    {
      "id": "h574",
      "from": "bottles",
      "to": "row06_nozzle_0",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h575",
      "from": "bottles",
      "to": "row06_nozzle_1",
      "service": "fire",
      "protocol": "Physical flow",
      "description": "agent discharge",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h576",
      "from": "row06_rpdu_1",
      "to": "row06_rack01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h577",
      "from": "row06_tcs_supply",
      "to": "row06_rack01",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h578",
      "from": "row06_rack01",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h579",
      "from": "row06_eor_sw0",
      "to": "row06_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h580",
      "from": "row06_eor_oob",
      "to": "row06_rack01",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h581",
      "from": "crah",
      "to": "row06_rack01",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h582",
      "from": "row06_rpdu_0",
      "to": "row06_rack02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h583",
      "from": "row06_tcs_supply",
      "to": "row06_rack02",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h584",
      "from": "row06_rack02",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h585",
      "from": "row06_eor_sw1",
      "to": "row06_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h586",
      "from": "row06_eor_oob",
      "to": "row06_rack02",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h587",
      "from": "crah",
      "to": "row06_rack02",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h588",
      "from": "row06_rpdu_1",
      "to": "row06_rack03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h589",
      "from": "row06_tcs_supply",
      "to": "row06_rack03",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h590",
      "from": "row06_rack03",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h591",
      "from": "row06_eor_sw2",
      "to": "row06_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_2",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h592",
      "from": "row06_eor_oob",
      "to": "row06_rack03",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h593",
      "from": "crah",
      "to": "row06_rack03",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h594",
      "from": "row06_rpdu_0",
      "to": "row06_rack04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h595",
      "from": "row06_tcs_supply",
      "to": "row06_rack04",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h596",
      "from": "row06_rack04",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h597",
      "from": "row06_eor_sw3",
      "to": "row06_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_3",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h598",
      "from": "row06_eor_oob",
      "to": "row06_rack04",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h599",
      "from": "crah",
      "to": "row06_rack04",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h600",
      "from": "row06_rpdu_1",
      "to": "row06_rack05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h601",
      "from": "row06_tcs_supply",
      "to": "row06_rack05",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h602",
      "from": "row06_rack05",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h603",
      "from": "row06_eor_sw0",
      "to": "row06_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_4",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h604",
      "from": "row06_eor_oob",
      "to": "row06_rack05",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h605",
      "from": "crah",
      "to": "row06_rack05",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h606",
      "from": "row06_rpdu_0",
      "to": "row06_rack06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h607",
      "from": "row06_tcs_supply",
      "to": "row06_rack06",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h608",
      "from": "row06_rack06",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h609",
      "from": "row06_eor_sw1",
      "to": "row06_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_5",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h610",
      "from": "row06_eor_oob",
      "to": "row06_rack06",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h611",
      "from": "crah",
      "to": "row06_rack06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h612",
      "from": "row06_rpdu_1",
      "to": "row06_rack07",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h613",
      "from": "row06_tcs_supply",
      "to": "row06_rack07",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h614",
      "from": "row06_rack07",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h615",
      "from": "row06_eor_sw2",
      "to": "row06_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_6",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h616",
      "from": "row06_eor_oob",
      "to": "row06_rack07",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h617",
      "from": "crah",
      "to": "row06_rack07",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h618",
      "from": "row06_rpdu_0",
      "to": "row06_rack08",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h619",
      "from": "row06_tcs_supply",
      "to": "row06_rack08",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h620",
      "from": "row06_rack08",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h621",
      "from": "row06_eor_sw3",
      "to": "row06_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_7",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h622",
      "from": "row06_eor_oob",
      "to": "row06_rack08",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h623",
      "from": "crah",
      "to": "row06_rack08",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h624",
      "from": "row06_rpdu_1",
      "to": "row06_rack09",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h625",
      "from": "row06_tcs_supply",
      "to": "row06_rack09",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h626",
      "from": "row06_rack09",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h627",
      "from": "row06_eor_sw1",
      "to": "row06_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_9",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h628",
      "from": "row06_eor_oob",
      "to": "row06_rack09",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h629",
      "from": "crah",
      "to": "row06_rack09",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h630",
      "from": "row06_rpdu_0",
      "to": "row06_rack10",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h631",
      "from": "row06_tcs_supply",
      "to": "row06_rack10",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h632",
      "from": "row06_rack10",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h633",
      "from": "row06_eor_sw2",
      "to": "row06_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_10",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h634",
      "from": "row06_eor_oob",
      "to": "row06_rack10",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h635",
      "from": "crah",
      "to": "row06_rack10",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h636",
      "from": "row06_rpdu_1",
      "to": "row06_rack11",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h637",
      "from": "row06_tcs_supply",
      "to": "row06_rack11",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h638",
      "from": "row06_rack11",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h639",
      "from": "row06_eor_sw3",
      "to": "row06_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_11",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h640",
      "from": "row06_eor_oob",
      "to": "row06_rack11",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h641",
      "from": "crah",
      "to": "row06_rack11",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h642",
      "from": "row06_rpdu_0",
      "to": "row06_rack12",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h643",
      "from": "row06_tcs_supply",
      "to": "row06_rack12",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h644",
      "from": "row06_rack12",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h645",
      "from": "row06_eor_sw0",
      "to": "row06_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_12",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h646",
      "from": "row06_eor_oob",
      "to": "row06_rack12",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h647",
      "from": "crah",
      "to": "row06_rack12",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h648",
      "from": "row06_rpdu_1",
      "to": "row06_rack13",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h649",
      "from": "row06_tcs_supply",
      "to": "row06_rack13",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h650",
      "from": "row06_rack13",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h651",
      "from": "row06_eor_sw1",
      "to": "row06_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_13",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h652",
      "from": "row06_eor_oob",
      "to": "row06_rack13",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h653",
      "from": "crah",
      "to": "row06_rack13",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h654",
      "from": "row06_rpdu_0",
      "to": "row06_rack14",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h655",
      "from": "row06_tcs_supply",
      "to": "row06_rack14",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h656",
      "from": "row06_rack14",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h657",
      "from": "row06_eor_sw2",
      "to": "row06_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_14",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h658",
      "from": "row06_eor_oob",
      "to": "row06_rack14",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h659",
      "from": "crah",
      "to": "row06_rack14",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h660",
      "from": "row06_rpdu_1",
      "to": "row06_rack15",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h661",
      "from": "row06_tcs_supply",
      "to": "row06_rack15",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h662",
      "from": "row06_rack15",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h663",
      "from": "row06_eor_sw3",
      "to": "row06_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_15",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h664",
      "from": "row06_eor_oob",
      "to": "row06_rack15",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h665",
      "from": "crah",
      "to": "row06_rack15",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h666",
      "from": "row06_rpdu_0",
      "to": "row06_rack16",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "switched outlet drop",
      "physical_run": "PWR_row06_tapbox_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h667",
      "from": "row06_tcs_supply",
      "to": "row06_rack16",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant supply drop via quick-disconnect",
      "physical_run": "CHW_row06_drop_supply_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h668",
      "from": "row06_rack16",
      "to": "row06_tcs_return",
      "service": "water",
      "protocol": "Physical flow",
      "description": "coolant return via quick-disconnect",
      "physical_run": "CHW_row06_drop_return_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h669",
      "from": "row06_eor_sw0",
      "to": "row06_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "rack uplink 2 x 100G",
      "physical_run": "DATA_row06_drop_16",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h670",
      "from": "row06_eor_oob",
      "to": "row06_rack16",
      "service": "data",
      "protocol": "RS-232 console",
      "description": "serial console to rack management tray",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h671",
      "from": "crah",
      "to": "row06_rack16",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle air (residual / non-liquid load)",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h672",
      "from": "fiber_spine",
      "to": "row01_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row01",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h673",
      "from": "row01_fiber_trunk",
      "to": "row01_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row01_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h674",
      "from": "row01_eor",
      "to": "row01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h675",
      "from": "rpp",
      "to": "row01_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h676",
      "from": "row01_lightbar",
      "to": "row01",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h677",
      "from": "busway",
      "to": "row01",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h678",
      "from": "fiber_spine",
      "to": "row02_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row02",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h679",
      "from": "row02_fiber_trunk",
      "to": "row02_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row02_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h680",
      "from": "row02_eor",
      "to": "row02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h681",
      "from": "rpp",
      "to": "row02_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h682",
      "from": "row02_lightbar",
      "to": "row02",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h683",
      "from": "busway",
      "to": "row02",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h684",
      "from": "fiber_spine",
      "to": "row03_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row03",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h685",
      "from": "row03_fiber_trunk",
      "to": "row03_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row03_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h686",
      "from": "row03_eor",
      "to": "row03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h687",
      "from": "rpp",
      "to": "row03_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h688",
      "from": "row03_lightbar",
      "to": "row03",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h689",
      "from": "busway",
      "to": "row03",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h690",
      "from": "fiber_spine",
      "to": "row04_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row04",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h691",
      "from": "row04_fiber_trunk",
      "to": "row04_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row04_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h692",
      "from": "row04_eor",
      "to": "row04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h693",
      "from": "rpp",
      "to": "row04_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h694",
      "from": "row04_lightbar",
      "to": "row04",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h695",
      "from": "busway",
      "to": "row04",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h696",
      "from": "fiber_spine",
      "to": "row05_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row05",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h697",
      "from": "row05_fiber_trunk",
      "to": "row05_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row05_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h698",
      "from": "row05_eor",
      "to": "row05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h699",
      "from": "rpp",
      "to": "row05_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h700",
      "from": "row05_lightbar",
      "to": "row05",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h701",
      "from": "busway",
      "to": "row05",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h702",
      "from": "fiber_spine",
      "to": "row06_fiber_trunk",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "hall fibre spine to row trunk",
      "physical_run": "DATA_spine_to_row06",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h703",
      "from": "row06_fiber_trunk",
      "to": "row06_eor",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row trunk into distribution rack",
      "physical_run": "DATA_row06_trunk",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h704",
      "from": "row06_eor",
      "to": "row06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "row fabric attachment",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h705",
      "from": "rpp",
      "to": "row06_lightbar",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "low-voltage lighting circuit",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h706",
      "from": "row06_lightbar",
      "to": "row06",
      "service": "security",
      "protocol": "Physical flow",
      "description": "aisle illumination",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h707",
      "from": "busway",
      "to": "row06",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "row power distribution",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h708",
      "from": "crah_c",
      "to": "row06",
      "service": "air",
      "protocol": "Physical flow",
      "description": "cold aisle supply to row 6",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h709",
      "from": "row01_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h710",
      "from": "row01_dp",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h711",
      "from": "row01_rpdu_0",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h712",
      "from": "row01_rpdu_1",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h713",
      "from": "row01_bmc",
      "to": "row01_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h714",
      "from": "row01_bmc",
      "to": "row01_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h715",
      "from": "row01_bmc",
      "to": "row01_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h716",
      "from": "row01_bmc",
      "to": "row01_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h717",
      "from": "row01_bmc",
      "to": "row01_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h718",
      "from": "row01_bmc",
      "to": "row01_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h719",
      "from": "row01_bmc",
      "to": "row01_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h720",
      "from": "row01_bmc",
      "to": "row01_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h721",
      "from": "row01_bmc",
      "to": "row01_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h722",
      "from": "row01_bmc",
      "to": "row01_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h723",
      "from": "row01_bmc",
      "to": "row01_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h724",
      "from": "row01_bmc",
      "to": "row01_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h725",
      "from": "row01_bmc",
      "to": "row01_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h726",
      "from": "row01_bmc",
      "to": "row01_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h727",
      "from": "row01_bmc",
      "to": "row01_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h728",
      "from": "row01_bmc",
      "to": "row01_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h729",
      "from": "row01_busway",
      "to": "row01_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row01_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h730",
      "from": "row01_busway",
      "to": "row01_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row01_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h731",
      "from": "row02_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h732",
      "from": "row02_dp",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h733",
      "from": "row02_rpdu_0",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h734",
      "from": "row02_rpdu_1",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h735",
      "from": "row02_bmc",
      "to": "row02_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h736",
      "from": "row02_bmc",
      "to": "row02_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h737",
      "from": "row02_bmc",
      "to": "row02_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h738",
      "from": "row02_bmc",
      "to": "row02_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h739",
      "from": "row02_bmc",
      "to": "row02_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h740",
      "from": "row02_bmc",
      "to": "row02_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h741",
      "from": "row02_bmc",
      "to": "row02_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h742",
      "from": "row02_bmc",
      "to": "row02_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h743",
      "from": "row02_bmc",
      "to": "row02_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h744",
      "from": "row02_bmc",
      "to": "row02_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h745",
      "from": "row02_bmc",
      "to": "row02_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h746",
      "from": "row02_bmc",
      "to": "row02_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h747",
      "from": "row02_bmc",
      "to": "row02_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h748",
      "from": "row02_bmc",
      "to": "row02_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h749",
      "from": "row02_bmc",
      "to": "row02_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h750",
      "from": "row02_bmc",
      "to": "row02_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h751",
      "from": "row02_busway",
      "to": "row02_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row02_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h752",
      "from": "row02_busway",
      "to": "row02_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row02_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h753",
      "from": "row03_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h754",
      "from": "row03_dp",
      "to": "cellA_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h755",
      "from": "row03_rpdu_0",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h756",
      "from": "row03_rpdu_1",
      "to": "cellA_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h757",
      "from": "row03_bmc",
      "to": "row03_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h758",
      "from": "row03_bmc",
      "to": "row03_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h759",
      "from": "row03_bmc",
      "to": "row03_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h760",
      "from": "row03_bmc",
      "to": "row03_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h761",
      "from": "row03_bmc",
      "to": "row03_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h762",
      "from": "row03_bmc",
      "to": "row03_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h763",
      "from": "row03_bmc",
      "to": "row03_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h764",
      "from": "row03_bmc",
      "to": "row03_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h765",
      "from": "row03_bmc",
      "to": "row03_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h766",
      "from": "row03_bmc",
      "to": "row03_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h767",
      "from": "row03_bmc",
      "to": "row03_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h768",
      "from": "row03_bmc",
      "to": "row03_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h769",
      "from": "row03_bmc",
      "to": "row03_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h770",
      "from": "row03_bmc",
      "to": "row03_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h771",
      "from": "row03_bmc",
      "to": "row03_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h772",
      "from": "row03_bmc",
      "to": "row03_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h773",
      "from": "row03_busway",
      "to": "row03_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row03_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h774",
      "from": "row03_busway",
      "to": "row03_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row03_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h775",
      "from": "row04_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h776",
      "from": "row04_dp",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h777",
      "from": "row04_rpdu_0",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h778",
      "from": "row04_rpdu_1",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h779",
      "from": "row04_bmc",
      "to": "row04_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h780",
      "from": "row04_bmc",
      "to": "row04_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h781",
      "from": "row04_bmc",
      "to": "row04_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h782",
      "from": "row04_bmc",
      "to": "row04_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h783",
      "from": "row04_bmc",
      "to": "row04_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h784",
      "from": "row04_bmc",
      "to": "row04_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h785",
      "from": "row04_bmc",
      "to": "row04_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h786",
      "from": "row04_bmc",
      "to": "row04_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h787",
      "from": "row04_bmc",
      "to": "row04_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h788",
      "from": "row04_bmc",
      "to": "row04_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h789",
      "from": "row04_bmc",
      "to": "row04_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h790",
      "from": "row04_bmc",
      "to": "row04_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h791",
      "from": "row04_bmc",
      "to": "row04_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h792",
      "from": "row04_bmc",
      "to": "row04_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h793",
      "from": "row04_bmc",
      "to": "row04_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h794",
      "from": "row04_bmc",
      "to": "row04_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h795",
      "from": "row04_busway",
      "to": "row04_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row04_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h796",
      "from": "row04_busway",
      "to": "row04_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row04_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h797",
      "from": "row05_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h798",
      "from": "row05_dp",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h799",
      "from": "row05_rpdu_0",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h800",
      "from": "row05_rpdu_1",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h801",
      "from": "row05_bmc",
      "to": "row05_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h802",
      "from": "row05_bmc",
      "to": "row05_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h803",
      "from": "row05_bmc",
      "to": "row05_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h804",
      "from": "row05_bmc",
      "to": "row05_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h805",
      "from": "row05_bmc",
      "to": "row05_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h806",
      "from": "row05_bmc",
      "to": "row05_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h807",
      "from": "row05_bmc",
      "to": "row05_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h808",
      "from": "row05_bmc",
      "to": "row05_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h809",
      "from": "row05_bmc",
      "to": "row05_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h810",
      "from": "row05_bmc",
      "to": "row05_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h811",
      "from": "row05_bmc",
      "to": "row05_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h812",
      "from": "row05_bmc",
      "to": "row05_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h813",
      "from": "row05_bmc",
      "to": "row05_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h814",
      "from": "row05_bmc",
      "to": "row05_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h815",
      "from": "row05_bmc",
      "to": "row05_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h816",
      "from": "row05_bmc",
      "to": "row05_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h817",
      "from": "row05_busway",
      "to": "row05_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row05_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h818",
      "from": "row05_busway",
      "to": "row05_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row05_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h819",
      "from": "row06_bmc",
      "to": "oob",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "BMC management to OOB console",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": "Z5 internal",
      "note": "Full physical authority over hosts — isolated OOB VLAN, no routed path from Z0."
    },
    {
      "id": "h820",
      "from": "row06_dp",
      "to": "cellB_ddc_mech",
      "service": "control",
      "protocol": "4-20 mA analog",
      "description": "containment differential pressure",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h821",
      "from": "row06_rpdu_0",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h822",
      "from": "row06_rpdu_1",
      "to": "cellB_ddc_elec",
      "service": "control",
      "protocol": "Modbus RTU",
      "description": "per-outlet branch metering",
      "physical_run": null,
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h823",
      "from": "row06_bmc",
      "to": "row06_rack01",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h824",
      "from": "row06_bmc",
      "to": "row06_rack02",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h825",
      "from": "row06_bmc",
      "to": "row06_rack03",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h826",
      "from": "row06_bmc",
      "to": "row06_rack04",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h827",
      "from": "row06_bmc",
      "to": "row06_rack05",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h828",
      "from": "row06_bmc",
      "to": "row06_rack06",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h829",
      "from": "row06_bmc",
      "to": "row06_rack07",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h830",
      "from": "row06_bmc",
      "to": "row06_rack08",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h831",
      "from": "row06_bmc",
      "to": "row06_rack09",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h832",
      "from": "row06_bmc",
      "to": "row06_rack10",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h833",
      "from": "row06_bmc",
      "to": "row06_rack11",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h834",
      "from": "row06_bmc",
      "to": "row06_rack12",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h835",
      "from": "row06_bmc",
      "to": "row06_rack13",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h836",
      "from": "row06_bmc",
      "to": "row06_rack14",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h837",
      "from": "row06_bmc",
      "to": "row06_rack15",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h838",
      "from": "row06_bmc",
      "to": "row06_rack16",
      "service": "data",
      "protocol": "Ethernet/TCP-IP",
      "description": "Redfish / IPMI management",
      "physical_run": null,
      "critical_conduit": true,
      "one_way": false,
      "zone_crossing": null,
      "note": "Power, firmware and console authority over the rack hosts."
    },
    {
      "id": "h839",
      "from": "row06_busway",
      "to": "row06_rpdu_0",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to A-bus rPDU",
      "physical_run": "PWR_row06_rpdu_0",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    },
    {
      "id": "h840",
      "from": "row06_busway",
      "to": "row06_rpdu_1",
      "service": "electricity",
      "protocol": "Physical flow",
      "description": "tap-off to B-bus rPDU",
      "physical_run": "PWR_row06_rpdu_1",
      "critical_conduit": false,
      "one_way": false,
      "zone_crossing": null,
      "note": null
    }
  ]
}